<!doctype html><html lang="zh-Hant"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>空調冰水計算｜MEP 工程平台</title><style>:root{font-family:system-ui,"Microsoft JhengHei",sans-serif;color:#17263c;background:#f3f6fb}*{box-sizing:border-box}body{margin:0}.wrap{max-width:1080px;margin:auto;padding:25px}a{color:#1765b1}h1{margin:12px 0}p{line-height:1.7}.panel{background:white;border:1px solid #dfe6f0;border-radius:14px;padding:22px;margin:18px 0}.fields{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:15px}label{display:grid;gap:7px;font-size:14px;color:#43546c;font-weight:600}input,select{padding:11px;border:1px solid #cbd6e3;border-radius:8px;font-size:16px;width:100%}.metrics{display:grid;grid-template-columns:repeat(auto-fit,minmax(175px,1fr));gap:12px}.metric{background:#edf5ff;padding:16px;border-radius:10px}.metric small{display:block;color:#53667f}.metric strong{font-size:24px;display:block;margin-top:7px;color:#164f8a}.note{background:#fff7e6;padding:14px;border-left:4px solid #dfaa40;border-radius:6px;font-size:14px;line-height:1.7}table{width:100%;border-collapse:collapse}th,td{text-align:left;padding:10px;border-bottom:1px solid #e3e8ef}button{padding:10px 16px;border:0;border-radius:8px;background:#1765b1;color:white;cursor:pointer}.actions{display:flex;gap:10px;flex-wrap:wrap}.error{color:#b42318} @media print{.actions,.back{display:none}} </style></head><body><main class="wrap"><p class="back"><a href="./index.html">← 返回 MEP 工程平台</a></p><h1>❄ 空調冷房與冰水管徑計算</h1><p>依坪數快速估算 RT、冷房能力、冰水流量與管徑；預設採用 4 坪／RT、供回水 7／12°C。所有參數皆可調整。</p><section class="panel"><h2>設計輸入</h2><div class="fields"><label>空間坪數（坪）<input id="ping" type="number" min="0.01" step="any" value="20"></label><label>坪數／RT（坪／RT）<input id="ratio" type="number" min="0.01" step="any" value="4"></label><label>冰水供水溫度（°C）<input id="supply" type="number" step="any" value="7"></label><label>冰水回水溫度（°C）<input id="return" type="number" step="any" value="12"></label><label>水密度（kg/m³）<input id="rho" type="number" min="0.01" step="any" value="1000"></label><label>水比熱（kJ/kg·K）<input id="cp" type="number" min="0.01" step="any" value="4.186"></label><label>管材／管徑系列<select id="material"><option value="sch40">鋼管 Sch 40（近似內徑）</option></select></label><label>設計流速下限（m/s）<input id="vmin" type="number" min="0.01" step="any" value="0.6"></label><label>設計流速上限（m/s）<input id="vmax" type="number" min="0.01" step="any" value="1.5"></label></div><p class="note">「4 坪／RT」是工程初估經驗值，不是逐時冷房負荷計算。設備選型應另考慮日照、外氣、人員、設備、潛熱及安全餘量。冰水管徑需以實際管材內徑、允許壓損與設備接管規格確認。</p></section><section class="panel"><h2>計算結果</h2><p class="error" id="error" role="alert"></p><div class="metrics" id="results"></div><h3>管徑初選</h3><div id="pipe"></div></section><section class="panel"><h2>泵浦揚程計算</h2><div class="fields"><label>冰水系統形式<select id="loop"><option value="closed">密閉式循環（預設）</option><option value="open">開放式／跨自由液面</option></select></label><label>供回水管路總當量直管長度（m）<input id="length" type="number" value="100" min="0" step="any"></label><label>局部阻力係數合計 ΣK（彎頭、閥件等）<input id="minorK" type="number" value="10" min="0" step="any"></label><label>冰水主機與末端設備總壓損（kPa）<input id="deviceKpa" type="number" value="80" min="0" step="any"></label><label>管壁絕對粗糙度（mm）<input id="rough" type="number" value="0.045" min="0" step="any"></label><label>水動力黏度（mPa·s）<input id="visc" type="number" value="1.3" min="0.001" step="any"></label><label>泵浦效率（%）<input id="pumpEff" type="number" value="70" min="0.1" max="100" step="any"></label><label>其他已知壓損（kPa）<input id="extraKpa" type="number" value="0" min="0" step="any"></label></div><div id="openInputs" hidden><h3>開放式邊界條件</h3><div class="fields"><label>終點自由液面高程 − 起點自由液面高程（m）<input id="staticRise" type="number" value="10" step="any"></label><label>終點壓力 − 起點壓力（kPa，表壓）<input id="boundaryKpa" type="number" value="0" step="any"></label></div><p class="muted">若兩端均與大氣相通，壓差填 0；高程差可為負值。開放式不一定有靜揚程，應依實際起終點自由液面與壓力邊界填寫。</p></div><p class="muted">管路長度請填供水與回水合計的實際直管長度；彎頭、三通、閥件若已換算為當量長度，不可再重複計入 ΣK。設備壓損請依廠商資料填寫。計算採 Darcy–Weisbach，層流 64/Re、紊流使用 Swamee–Jain 近似；過渡區僅供初估。</p><p class="error" id="pumpError" role="alert"></p><div class="metrics" id="pumpResults"></div><p class="note" id="pumpNote"></p></section><section class="panel"><h2>計算依據</h2><p>RT = 坪數 ÷ 坪數／RT；1 RT = 3.51685284 kW = 12,000 BTU/h；流量（LPM）= 冷房能力（kW）× 60,000 ÷ [密度（kg/m³）× 比熱（kJ/kg·K）× ΔT（°C）]；流速（m/s）= 流量（m³/s）÷ 管內截面積（m²）。</p><p>泵浦揚程：H = f(L/D)×v²/(2g) + ΣK×v²/(2g) + ΣΔp/(ρg) + Δz + Δp邊界/(ρg)。密閉式充滿水的穩態循環取 Δz 與邊界壓差合計為 0；開放式依實際液面及邊界壓差計入。估算軸功率 P = ρgQ×max(H,0)/η。</p><p>管徑初選：優先找流速位於設定上下限的最小規格；若無符合規格，顯示流速最接近範圍的候選管徑並警示。實際選管還須驗算沿程及局部壓損、流量平衡、噪音、沖蝕、管路長度及閥件。</p><div class="actions"><button type="button" onclick="window.print()">列印／另存 PDF</button><button type="button" id="reset">恢復預設值</button></div></section></main><script>
const $=id=>document.getElementById(id),ids=['ping','ratio','supply','return','rho','cp','vmin','vmax'];
const pumpIds=['length','minorK','deviceKpa','rough','visc','pumpEff','extraKpa'];
const pipes=[['1/2″ / 15A',15.8],['3/4″ / 20A',20.9],['1″ / 25A',26.6],['1¼″ / 32A',35.1],['1½″ / 40A',40.9],['2″ / 50A',52.5],['2½″ / 65A',62.7],['3″ / 80A',77.9],['4″ / 100A',102.3],['5″ / 125A',128.2],['6″ / 150A',154.1],['8″ / 200A',202.7],['10″ / 250A',254.5],['12″ / 300A',303.2]];
function n(id){return Number($(id).value)}function f(x,d=2){return x.toLocaleString('zh-TW',{minimumFractionDigits:d,maximumFractionDigits:d})}function metric(k,v){return '<div class="metric"><small>'+k+'</small><strong>'+v+'</strong></div>'}
function calc(){const [p,ratio,ts,tr,rho,cp,vmin,vmax]=ids.map(n),delta=tr-ts;$('error').textContent='';$('results').innerHTML='';$('pipe').innerHTML='';$('pumpResults').innerHTML='';$('pumpError').textContent='';$('pumpNote').textContent='';if(ids.some(id=>$(id).value.trim()==='')||[p,ratio,ts,tr,rho,cp,vmin,vmax].some(x=>!Number.isFinite(x))||[p,ratio,rho,cp,vmin,vmax].some(x=>x<=0)||delta<=0||vmin>vmax){$('error').textContent='請輸入有效數值：坪數、比例、物性及流速須大於 0，回水溫度須高於供水溫度，且流速下限不可大於上限。';return}const rt=p/ratio,kw=rt*3.51685284,lpm=kw*60000/(rho*cp*delta),gpm=lpm/3.785411784,cmh=lpm*.06,area=p*3.305785;const flow=lpm/60000;const list=pipes.map(([name,mm])=>({name,mm,v:flow/(Math.PI*(mm/1000)**2/4)}));const inside=list.filter(x=>x.v>=vmin&&x.v<=vmax),best=inside[0]||list.reduce((a,b)=>{const dist=x=>x.v<vmin?vmin-x.v:x.v>vmax?x.v-vmax:0;return dist(b)<dist(a)?b:a});$('results').innerHTML=metric('面積',f(area)+' m²')+metric('冷凍噸',f(rt)+' RT')+metric('冷房能力',f(kw)+' kW')+metric('冷房能力',f(rt*12000,0)+' BTU/h')+metric('冰水溫差',f(delta)+' °C')+metric('冰水流量',f(lpm)+' LPM')+metric('冰水流量',f(gpm)+' GPM')+metric('冰水流量',f(cmh)+' CMH');$('pipe').innerHTML='<div class="metrics">'+metric('初選管徑',best.name)+metric('管內徑',f(best.mm,1)+' mm')+metric('計算流速',f(best.v,3)+' m/s')+'</div><p class="note">'+(inside.length?'所選管徑符合目前設定的流速範圍；仍須驗算壓損及設備接管。':'目前內建管徑無法滿足設定流速範圍，顯示最接近範圍的規格，請調整設計條件並檢核。')+'</p><details><summary>查看各管徑流速</summary><table><thead><tr><th>規格</th><th>內徑 mm</th><th>流速 m/s</th></tr></thead><tbody>'+list.map(x=>'<tr><td>'+x.name+'</td><td>'+f(x.mm,1)+'</td><td>'+f(x.v,3)+'</td></tr>').join('')+'</tbody></table></details>';calcPump(lpm,best,rho)}
function calcPump(lpm,pipe,rho){$('pumpError').textContent='';$('pumpResults').innerHTML='';$('pumpNote').textContent='';const open=$('loop').value==='open';$('openInputs').hidden=!open;const fields=pumpIds.concat(open?['staticRise','boundaryKpa']:[]);const vals=fields.map(n);if(fields.some(id=>$(id).value.trim()==='')||vals.some(x=>!Number.isFinite(x))||pumpIds.filter(id=>id!=='pumpEff').some(id=>n(id)<0)||n('visc')<=0||n('pumpEff')<=0||n('pumpEff')>100){$('pumpError').textContent='請檢查泵浦參數：長度、阻力及粗糙度不可為負；黏度、效率須大於零，效率不可超過 100%。';return}const D=pipe.mm/1000,Q=lpm/60000,v=pipe.v,mu=n('visc')/1000,Re=rho*v*D/mu,rough=n('rough')/1000,fr=Re<2300?64/Re:0.25/Math.pow(Math.log10(rough/(3.7*D)+5.74/Math.pow(Re,0.9)),2),g=9.80665,friction=fr*(n('length')/D)*v*v/(2*g),minor=n('minorK')*v*v/(2*g),devices=(n('deviceKpa')+n('extraKpa'))*1000/(rho*g),staticHead=open?n('staticRise'):0,pressureHead=open?n('boundaryKpa')*1000/(rho*g):0,total=friction+minor+devices+staticHead+pressureHead,hydraulic=rho*g*Q*Math.max(0,total)/1000,motor=hydraulic/(n('pumpEff')/100);$('pumpResults').innerHTML=metric('雷諾數 Re',f(Re,0))+metric('Darcy 摩擦係數',f(fr,4))+metric('直管摩擦損失',f(friction,2)+' m')+metric('局部阻力損失',f(minor,2)+' m')+metric('設備與其他壓損',f(devices,2)+' m')+metric('靜揚程／邊界壓差',f(staticHead+pressureHead,2)+' m')+metric('計算總揚程',f(total,2)+' mH₂O')+metric('泵浦估算軸功率',f(motor,2)+' kW');$('pumpNote').textContent=(total<=0?'目前計算總揚程小於或等於零，可能為重力流或邊界條件有誤；不能直接據此選擇循環泵浦。 ':'')+(Re>=2300&&Re<4000?'目前位於流態過渡區，摩擦係數僅供估算。 ':'')+(open?'開放式以起終點液面與壓力邊界計算，尚須核對吸水液位、NPSHa 與泵浦 NPSHr。':'密閉式充滿水的穩態循環不將建築高度直接加入循環揚程；仍須另外確認補水定壓、最高點壓力與 NPSH。')+' 管路需依最不利迴路逐段計算；本頁使用單一初選管徑與合計阻力，為初估，不能取代泵浦曲線選型。';}
document.querySelectorAll('input,select').forEach(e=>e.addEventListener('input',calc));$('reset').onclick=()=>{Object.entries({ping:20,ratio:4,supply:7,return:12,rho:1000,cp:4.186,vmin:.6,vmax:1.5,length:100,minorK:10,deviceKpa:80,rough:.045,visc:1.3,pumpEff:70,extraKpa:0,staticRise:10,boundaryKpa:0}).forEach(([k,v])=>$(k).value=v);$('loop').value='closed';calc()};calc();
</script></body></html>